 ,TABEL BUDGET KETIDAKPASTIAN INSTRUMEN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Load Cell [='INPUT DATA'!E10],,,,,,,,,,Standar Used,,,,:,Load Cell 100 kN [='INPUT DATA'!Z16],,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,100 [='PERHITUNGAN FC'!G8],,kN [='PERHITUNGAN FC'!H8],,,,,,,,Std Max. Cap,,,,:,"100 [=IF('INPUT DATA'!Q23=1,""100"",IF('INPUT DATA'!Q23=2,""3000"",IF('INPUT DATA'!Q23=3,""5"","""")))]",kN,,,,,,,,,,,
,Ketelitian Baca Alat,,,,,,,,:,0.01 [='PERHITUNGAN FC'!G9],,kN [=M4],,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca Standar,,,,,,,,:,"0.0009809999999999999 [=_xlfn.IFNA(VLOOKUP('INPUT DATA'!Q23,Tabel_Standar,6,0),"""")]",,kN [=M4],,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,Jenis:,Pull [='INPUT DATA'!Z22],,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Kalibrator,,,,,,,%,,normal,,,"0.13 [=IF($Z$3=""Load Cell 100 kN"",STANDAR_LOADCELL!H9,IF($Z$3=""Load Cell 3000 kN"",STANDAR_LOADCELL!G40,IF($Z$3=""Load Cell 5 kN"",STANDAR_LOADCELL!H62,""pilih satuan"")))]",,,2,,200,,0.065 [=N9/Q9],,,1,,0.065 [=U9*X9],,,0.0042250000000000005 [=Z9^2],,,,8.925312500000002e-08 [=((AC9^2)/S9)],,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,% [=I9],,rect.,,,0.005 [=((K5/K4)*100)/2],,,1.7320508075688772 [=SQRT(3)],,1000000,,0.002886751345948129 [=N10/Q10],,,1,,0.002886751345948129 [=U10*X10],,,8.333333333333334e-06 [=Z10^2],,,,6.944444444444445e-17 [=((AC10^2)/S10)],,,,,
,Ketidakpastian Baku Daya Baca Standar,,,,,,,% [=I10],,rect.,,,0.0004904999999999999 [=((K6/Z4)*100)/2],,,1.7320508075688772 [=SQRT(3)],,1000000,,0.0002831903070375114 [=N11/Q11],,,1,,0.0002831903070375114 [=U11*X11],,,8.019674999999998e-08 [=Z11^2],,,,6.431518710562497e-21 [=((AC11^2)/S11)],,,,,
,Ketidakpastian Temperature,,,,,,,% [=I10],,rect.,,,0.027,,,1.7320508075688772 [=Q11],,50,,0.015588457268119896 [=N12/Q12],,,1,,0.015588457268119896 [=U12*X12],,,0.00024300000000000002 [=Z12^2],,,,1.1809800000000002e-09 [=((AC12^2)/S12)],,,,,
,Drift Standard,,,,,,,% [=I12],,rect.,,,"0.031834452342817454 [=VLOOKUP(Z3,Tabel_Drift,2,0)]",,,1.7320508075688772 [=Q11],,50,,0.031834452342817454 [=N13],,,1,,0.031834452342817454 [=U13*X13],,,0.0010134323559671157 [=Z13^2],,,,2.0540902802421175e-08 [=((AC13^2)/S13)],,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,% [=I12],,t-student,,,0.12116774196452296 [='PERHITUNGAN FC'!T44/SQRT(12)],,,1,,11,,0.12116774196452296 [=N14/Q14],,,1,,0.12116774196452296 [=U14*X14],,,0.014681621692781218 [=Z14^2],,,,1.959545595726764e-05 [=((AC14^2)/S14)],,,,,
,Pengaruh Zero Error,,,,,,,% [=I13],,t-student,,,0 [=('PERHITUNGAN FC'!C45/'PERHITUNGAN FC'!C46)*100],,,1.7320508075688772 [=SQRT(3)],,1000000,,0 [=N15/Q15],,,1,,0 [=U15*X15],,,0 [=Z15^2],,,,0 [=((AC15^2)/S15)],,,,,
,Ketidakpastian Misalignment,,,,,,,%,,rect.,,,0.021028966278987093 [=Misalignment!D3/Misalignment!C7*100],,,1.7320508075688772 [=Q13],,50,,0.012141079341952762 [=N16/Q16],,,1,,0.012141079341952762 [=U16*X16],,,0.00014740580758759213 [=Z16^2],,,,4.345694422110047e-10 [=((AC16^2)/S16)],,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,0.020318873386419262 [=SUM(AC9:AC16)],,,,1.9706865534581724e-05 [=SUM(AG9:AG16)],,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,0.1425442857024415 [=SQRT(AC17)],,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,20.94988748813726 [=AC18^4/AG17],,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,"2.085963447265865 [=TINV(0.05,AC19)]",,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,0.2973421695919152 [=AC18*AC20],,,,% ,0.2973421695919152 [=(AC21/100*K4)],,,kN,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC PT. SIDIK,"cek range [=IF(AND(AD7=""Push"",K4<=5),DATABASE!S5,IF(AND(AD7=""Push"",K4>5,K4<=88),DATABASE!S6,IF(AND(AD7=""Push"",K4>88,K4<=2000),DATABASE!S7,IF(AND(AD7=""Pull"",K4<=5),DATABASE!S8,""cek range""))))]",,,,kN,#VALUE! [=AC22/K4*100],,,%,
,,,,,,,,,,,,,,,,,,,,,,,U95% Sertifikat,,,,,"#VALUE! [=MAX(AC21,AH22)]",,,,%,"0.2973421695919152 [=MAX(AH21,AC22)]",,,kN,
