STANDAR KALIBRATOR,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name ,Digital Microscope,,Tgl Kalibrasi,2026-02-13T00:00:00,,,,Name ,Digital Caliper,,Tgl Kalibrasi,2025-07-25T00:00:00,,,,,,,,,,,,,
,No Seri,B1401068,,,,,,,No Seri,LPI-0368,,,,,,,,,,,,,,,,
,Merk,Dino-Lite,,,,,,,Merk,Tesa,,,,,,,,,,,,,,,,
,Tipe,AF3113,,,,,,,Tipe,Cal-IP67,,,,,,,,,,,,,,,,
,Rentang Ukur,-,,,,,,,Rentang Ukur,150,mm,,,,,,,,,,,,,,,
,Resolusi,0.0001,mm,,,,,,Resolusi,0.01,mm,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,Outside Mesurement,,,,,,,,,,,,,,,,,
,X-Axis,Nilai Standar,Rata-rata Penunjukan Alat,,Koreksi,U95%,,,,Nilai Standar,Rata-rata Penunjukan Alat,,Koreksi,U95%,,,,,,,,,,,,
,,mm,mm,,mm,mm,,,,mm,mm,,mm,mm,,,,,,,,,,,,
,,0.0102,0.0097,,0.0005000000000000004,0.0064,,,,1.1,1.1,,0,0.015,,,,,,,,,,,,
,,0.1004,0.1003,,0.00010000000000000286,,,,,2.5,2.5,,0,,,,,,,,,,,,,
,,0.5001,0.5007,,-0.0006000000000000449,,,,,6,5.99,,0.009999999999999787,,,,,,,,,,,,,
,,0.9999,1.0003,,-0.00039999999999995595,,,,,11,11,,0,,,,,,,,,,,,,
,,2.0002,1.9997,,0.0004999999999999449,,,,,16,15.99,,0.009999999999999787,,,,,,,,,,,,,
,,2.9996,3,,-0.00039999999999995595,,,,,21,20.99,,0.010000000000001563,,,,,,,,,,,,,
,,3.9998,4.0007,,-0.0009000000000001229,,,,,50,49.99,,0.00999999999999801,,,,,,,,,,,,,
,,5.0003,5.002,,-0.0016999999999995907,,,,,100,100,,0,,,,,,,,,,,,,
,,5.9997,6.0023,,-0.0026000000000001577,,,,,120,119.99,,0.010000000000005116,,,,,,,,,,,,,
,,7.9997,8.0037,,-0.004000000000000448,,,,,150,150,,0,,,,,,,,,,,,,
,,9.9996,10.0047,,-0.0051000000000005485,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,Y-Axis,Nilai Standar,Rata-rata Penunjukan Alat,,Koreksi,U95%,,,,,,,,,,,,,,,,,,,,
,,mm,mm,,mm,mm,,,,,,,,,,,,,,,,,,,,
,,0.0102,0.0103,,-9.99999999999994e-05,0.0063,,,,,,,,,,,,,,,,,,,,
,,0.1004,0.1007,,-0.0002999999999999947,,,,,,,,,,,,,,,,,,,,,
,,0.5001,0.5003,,-0.00019999999999997797,,,,,,,,,,,,,,,,,,,,,
,,0.9999,1.0003,,-0.00039999999999995595,,,,,,,,,,,,,,,,,,,,,
,,2.0002,2.0007,,-0.000500000000000167,,,,,,,,,,,,,,,,,,,,,
,,2.9996,2.9997,,-9.999999999976694e-05,,,,,,,,,,,,,,,,,,,,,
,,3.9998,4.0007,,-0.0009000000000001229,,,,,,,,,,,,,,,,,,,,,
,,5.0003,5.0027,,-0.0023999999999997357,,,,,,,,,,,,,,,,,,,,,
,,5.9997,6.0047,,-0.004999999999999893,,,,,,,,,,,,,,,,,,,,,
,,7.9997,8.0043,,-0.004600000000000826,,,,,,,,,,,,,,,,,,,,,
,,9.9996,10.0053,,-0.0057000000000009265,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,"NOMINAL DIMENSION AND MAXIMUM PERMISSIBLE ERROR OF APERTURE AND DIAMETERS
(Based on ASTM E-11 & ISO 3310)",,,,,,,,,,,,,,,,,,,,,,,,,
,Sieve Standard Size,,,,Σ Sample Opening,,,MPE Aperture Size,,,MPE Diameter Size,,,,,,,,,,,,,,,
,Size (mm),Sieve No.,Size (µm),Size (inch),"Compliance Sieve
per 100 ft2","Inspection Sieve
per sieve","Calibration Sieve
per sieve",+X (mm),±Y (mm),Max. Stdev (mm),Preferred Size (mm),Max. Size (mm),Min. Size (mm),,,,,,,,,,,,,
,125,-,125000,5,20,all,all,4.06,3.3,-,8,9.2,6.8,,,,,,,,,,,,,
,106,-,106000,4.24,20,all,all,3.59,2.8,-,6.3,7.2,5.4,,,,,,,,,,,,,
,100,-,100000,4,20,all,all,3.44,2.65,-,6.3,7.2,5.4,,,,,,,,,,,,,
,90,-,90000,3.5,20,all,all,3.18,2.39,-,6.3,7.2,5.4,,,,,,,,,,,,,
,75,-,75000,3,20,all,all,2.78,2,-,6.3,7.2,5.4,,,,,,,,,,,,,
,63,-,63000,2.5,20,all,all,2.44,1.69,-,5.6,6.4,4.8,,,,,,,,,,,,,
,56,-,56000,2.2,20,all,all,2.24,1.5,-,5,5.8,4.3,,,,,,,,,,,,,
,53,-,53000,2.12,20,all,all,2.15,1.42,-,5,5.8,4.3,,,,,,,,,,,,,
,50,-,50000,2,20,all,all,2.06,1.34,-,5,5.8,4.3,,,,,,,,,,,,,
,45,-,45000,1.75,20,all,all,1.91,1.21,1,4.5,5.2,3.8,,,,,,,,,,,,,
,40,-,40000,1.57,20,all,all,1.75,1.08,1,4.5,5.2,3.8,,,,,,,,,,,,,
,37.5,-,37500,1.5,20,all,all,1.67,1.01,1,4.5,5.2,3.8,,,,,,,,,,,,,
,35.5,-,35500,1.4,20,all,all,1.6,0.961,1,4,4.6,3.4,,,,,,,,,,,,,
,31.5,-,31500,1.25,20,all,all,1.47,0.855,0.907,4,4.6,3.4,,,,,,,,,,,,,
,28,-,28000,1.1,20,all,all,1.35,0.762,0.801,3.55,4.1,3,,,,,,,,,,,,,
,26.5,-,26500,1.06,20,all,all,1.29,0.722,0.757,3.55,4.1,3,,,,,,,,,,,,,
,25,-,25000,1,20,all,all,1.24,0.682,0.714,3.55,4.1,3,,,,,,,,,,,,,
,22.4,-,22399.999999999996,0.875,150,15,30,1.14,0.613,0.641,3.55,4.1,3,,,,,,,,,,,,,
,20,-,20000,0.787,150,15,30,1.05,0.548,0.575,3.15,3.6,2.7,,,,,,,,,,,,,
,19,-,19000,0.75,150,15,30,1.01,0.522,0.547,3.15,3.6,2.7,,,,,,,,,,,,,
,18,-,18000,0.709,150,15,30,0.97,0.495,0.52,3.15,3.6,2.7,,,,,,,,,,,,,
,16,-,16000,0.625,150,15,30,0.89,0.441,0.441,3.15,3.6,2.7,,,,,,,,,,,,,
,14,-,14000,0.551,150,15,30,0.81,0.387,0.387,2.8,3.2,2.4,,,,,,,,,,,,,
,13.2,-,13199.999999999998,0.53,150,15,30,0.78,0.365,0.392,2.8,3.2,2.4,,,,,,,,,,,,,
,12.5,-,12500,0.5,150,15,30,0.75,0.346,0.374,2.5,2.9,2.1,,,,,,,,,,,,,
,11.2,-,11199.999999999998,0.4375,150,15,30,0.69,0.311,0.339,2.5,2.9,2.1,,,,,,,,,,,,,
,10,-,10000,0.279,150,15,30,0.64,0.279,0.307,2.5,2.9,2.1,,,,,,,,,,,,,
,9.5,-,9500,0.375,150,15,30,0.61,0.265,0.294,2.24,2.6,1.9,,,,,,,,,,,,,
,9,-,9000,0.354,150,15,30,0.59,0.251,0.281,2.24,2.6,1.9,,,,,,,,,,,,,
,8,-,8000,0.3125,150,15,30,0.54,0.224,0.254,2,2.3,1.7,,,,,,,,,,,,,
,7.1,-,7099.999999999999,0.28,150,15,30,0.5,0.2,0.229,1.8,2.1,1.5,,,,,,,,,,,,,
,6.7,-,6700,0.265,150,15,30,0.48,0.189,0.218,1.8,2.1,1.5,,,,,,,,,,,,,
,6.3,-,6300,0.25,150,15,30,0.46,0.178,0.207,1.8,2.1,1.5,,,,,,,,,,,,,
,5.6,3.5,5599.999999999999,0.223,150,15,30,0.42,0.159,0.188,1.6,1.9,1.3,,,,,,,,,,,,,
,5,-,5000,0.197,150,15,30,0.39,0.142,0.171,1.6,1.9,1.3,,,,,,,,,,,,,
,4.75,4,4750,0.187,150,15,30,0.37,0.135,0.164,1.6,1.9,1.3,,,,,,,,,,,,,
,4.5,-,4500,0.177,150,15,30,0.36,0.128,0.157,1.4,1.7,1.2,,,,,,,,,,,,,
,4,5,4000,0.157,150,15,30,0.33,0.114,0.143,1.4,1.7,1.2,,,,,,,,,,,,,
,3.55,-,3549.9999999999995,0.14,200,20,40,0.3,0.102,0.13,1.25,1.5,1.06,,,,,,,,,,,,,
,3.35,6,3350,0.132,200,20,40,0.29,0.096,0.124,1.25,1.5,1.06,,,,,,,,,,,,,
,3.15,-,3150,0.124,200,20,40,0.28,0.091,0.118,1.25,1.5,1.06,,,,,,,,,,,,,
,2.8,7,2799.9999999999995,0.11,200,20,40,0.26,0.081,0.108,1.12,1.3,0.95,,,,,,,,,,,,,
,2.5,-,2500,0.0984,200,20,40,0.24,0.073,0.098,1,1.15,0.85,,,,,,,,,,,,,
,2.36,8,2360,0.0937,200,20,40,0.23,0.069,0.094,1,1.15,0.85,,,,,,,,,,,,,
,2.24,-,2240,0.0882,200,20,40,0.22,0.065,0.09,0.9,1.04,0.77,,,,,,,,,,,,,
,2,10,2000,0.0787,250,25,50,0.2,0.059,0.083,0.9,1.04,0.77,,,,,,,,,,,,,
,1.8,-,1800,0.0709,250,25,50,0.19,0.053,0.076,0.8,0.92,0.68,,,,,,,,,,,,,
,1.7,12,1700,0.0661,250,25,50,0.18,0.05,0.073,0.8,0.92,0.68,,,,,,,,,,,,,
,1.6,-,1600,0.063,250,25,50,0.17,0.047,0.07,0.8,0.92,0.68,,,,,,,,,,,,,
,1.4,14,1399.9999999999998,0.0555,400,40,80,0.16,0.042,0.063,0.71,0.82,0.6,,,,,,,,,,,,,
,1.25,-,1250,0.0492,400,40,80,0.15,0.038,0.058,0.63,0.72,0.54,,,,,,,,,,,,,
,1.18,16,1180,0.0469,400,40,80,0.14,0.036,0.056,0.63,0.72,0.54,,,,,,,,,,,,,
,1.12,-,1120,0.0441,400,40,80,0.14,0.034,0.053,0.56,0.64,0.48,,,,,,,,,,,,,
,1,18,18000,0.0394,400,40,80,0.13,0.03,0.049,0.56,0.64,0.48,,,,,,,,,,,,,
,0.9,-,900,0.0354,400,40,80,0.118,0.027800000000000002,0.0455,0.5,0.58,0.43,,,,,,,,,,,,,
,0.85,20,850,0.0331,400,40,80,0.114,0.026199999999999998,0.0436,0.5,0.58,0.43,,,,,,,,,,,,,
,0.8,-,800,0.0315,400,40,80,0.109,0.0248,0.0418,0.45,0.52,0.38,,,,,,,,,,,,,
,0.71,25,710,0.0278,500,50,100,0.101,0.0222,0.0384,0.45,0.52,0.38,,,,,,,,,,,,,
,0.63,-,630,0.0248,500,50,100,0.093,0.019899999999999998,0.0352,0.4,0.46,0.34,,,,,,,,,,,,,
,0.6,30,600,0.0234,500,50,100,0.091,0.019,0.034,0.4,0.46,0.34,,,,,,,,,,,,,
,0.56,-,560,0.022,500,50,100,0.087,0.0179,0.0324,0.355,0.41,0.3,,,,,,,,,,,,,
,0.5,35,500,0.0197,600,60,120,0.08,0.0162,0.03,0.315,0.36,0.27,,,,,,,,,,,,,
,0.45,-,450,0.0177,600,60,120,0.075,0.0147,0.027899999999999998,0.28,0.32,0.24,,,,,,,,,,,,,
,0.425,40,425,0.0165,600,60,120,0.073,0.014,0.0268,0.28,0.32,0.24,,,,,,,,,,,,,
,0.4,-,400,0.0157,600,60,120,0.07,0.013300000000000001,0.0257,0.25,0.29,0.21,,,,,,,,,,,,,
,0.355,45,355,0.0139,800,80,160,0.065,0.012,0.0237,0.224,0.26,0.19,,,,,,,,,,,,,
,0.315,-,315,0.0124,800,80,160,0.06,0.0108,0.0219,0.2,0.23,0.17,,,,,,,,,,,,,
,0.3,50,300,0.0117,800,80,160,0.058,0.0104,0.0212,0.2,0.23,0.17,,,,,,,,,,,,,
,0.28,-,280,0.011,800,80,160,0.056,0.009800000000000001,0.020300000000000002,0.18,0.21,0.15,,,,,,,,,,,,,
,0.25,60,250,0.0098,800,80,160,0.052,0.0089,0.0188,0.16,0.19,0.13,,,,,,,,,,,,,
,0.224,-,224,0.0088,800,80,160,0.049,0.0081,0.0175,0.16,0.19,0.13,,,,,,,,,,,,,
,0.212,70,212,0.0083,800,80,160,0.047,0.0078,0.0169,0.14,0.17,0.12,,,,,,,,,,,,,
,0.2,-,200,0.0079,800,80,160,0.045,0.0074,0.016300000000000002,0.14,0.17,0.12,,,,,,,,,,,,,
,0.18,80,180,0.007,1000,100,200,0.043,0.0068,0.015300000000000001,0.125,0.15,0.106,,,,,,,,,,,,,
,0.16,-,160,0.0063,1000,100,200,0.04,0.0063,0.014199999999999999,0.112,0.13,0.095,,,,,,,,,,,,,
,0.15,100,150,0.0059,1000,100,200,0.038,0.006,0.013699999999999999,0.1,0.115,0.085,,,,,,,,,,,,,
,0.14,-,140,0.0055,1000,100,200,0.037,0.0057,0.013099999999999999,0.1,0.115,0.085,,,,,,,,,,,,,
,0.125,120,125,0.0049,1000,100,200,0.034,0.0052,0.012199999999999999,0.09,0.104,0.077,,,,,,,,,,,,,
,0.112,-,112,0.0044,1000,100,200,0.032,0.0048,0.0115,0.08,0.092,0.068,,,,,,,,,,,,,
,0.106,140,106,0.0041,1000,100,200,0.031,0.0047,0.0111,0.071,0.082,0.06,,,,,,,,,,,,,
,0.1,-,100,0.0039,1000,100,200,0.03,0.0045,0.0108,0.071,0.082,0.06,,,,,,,,,,,,,
,0.09,170,90,0.0035,1000,100,200,0.029,0.004200000000000001,0.0101,0.063,0.072,0.054,,,,,,,,,,,,,
,0.08,-,80,0.0031,1000,100,250,0.027,0.0039,0.0095,0.56,0.064,0.048,,,,,,,,,,,,,
,0.075,200,75,0.0029,1000,100,250,0.026,0.0037,0.0091,0.05,0.058,0.043,,,,,,,,,,,,,
,0.07100000000000001,-,71,0.0028,1000,100,250,0.025,0.0036,0.0089,0.05,0.058,0.043,,,,,,,,,,,,,
,0.063,230,63,0.0025,1000,100,250,0.024,0.0034,0.0083,0.045,0.052,0.038,,,,,,,,,,,,,
,0.056,-,56,0.0022,1000,100,250,0.022,0.0032,0.0078,0.04,0.046,0.034,,,,,,,,,,,,,
,0.053,270,53,0.0021,1000,100,250,0.021,0.0031,0.0076,0.036,0.041,0.031,,,,,,,,,,,,,
,0.05,-,50,0.002,1000,100,250,0.021,0.003,0.0073,0.036,0.041,0.031,,,,,,,,,,,,,
,0.045,325,45,0.0017,1000,100,250,0.02,0.0028,0.006900000000000001,0.032,0.037,0.027,,,,,,,,,,,,,
,0.04,-,40,0.0016,1000,100,300,0.019,0.0027,0.0065,0.032,0.037,0.027,,,,,,,,,,,,,
,0.038,400,38,0.0015,1000,100,300,0.018,0.0026,0.0064,0.03,0.035,0.024,,,,,,,,,,,,,
,0.036000000000000004,-,36,0.0014,1000,100,300,0.018,0.0026,0.0062,0.03,0.035,0.024,,,,,,,,,,,,,
,0.032,450,32,0.0012,1000,100,300,0.017,0.0024,0.005900000000000001,0.028,0.033,0.023,,,,,,,,,,,,,
,0.025,500,25,0.001,1000,100,300,0.015,0.0022,0.0052,0.025,0.029,0.021,,,,,,,,,,,,,
,0.02,635,20,0.0008,1000,100,300,0.013,0.0021000000000000003,0.0047,0.02,0.023,0.017,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,
