 ,TABEL BUDGET KETIDAKPASTIAN INSTRUMEN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,For range 60-100 rpm,,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,60-100,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,0.1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,0.21,,,2,,60,,0.105,,,1,,0.105,,,0.011024999999999998,,,,2.0258437499999994e-06,,,,,,,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,,,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,2.25,,,1.7320508075688772,,1000000,,1.299038105676658,,,1,,1.299038105676658,,,1.6875,,,,2.84765625e-06,,,,,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0.08944271909999366,,,5,,4,,0.040000000000000924,,,1,,0.040000000000000924,,,0.0016000000000000738,,,,6.400000000000591e-07,,,,,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,1.7842916666666668,,,,5.520445138888947e-06,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.3357738081975805,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,576710.1513804494,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.959968098025873,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,2.618074050245789,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,1.5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,2.618074050245789,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,For range 200 rpm,,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,200,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,0.1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,0.2,,,2,,60,,0.1,,,1,,0.1,,,0.010000000000000002,,,,1.6666666666666675e-06,,,,,,,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,,,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,2.25,,,1.7320508075688772,,1000000,,1.299038105676658,,,1,,1.299038105676658,,,1.6875,,,,2.84765625e-06,,,,,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0.19235384061670918,,,5,,4,,0.08602325267042435,,,1,,0.08602325267042435,,,0.00739999999999967,,,,1.3689999999998778e-05,,,,,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,1.7890666666666664,,,,1.8211268055554335e-05,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.337559967503015,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,175757.09324653886,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.9599774820785658,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,2.6215874172356477,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,1.5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,2.6215874172356477,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,,For range 200-3000 rpm,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,200-3000,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,0.1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,Ketidakpastian pengulangan pembacaan stdev dimanual aja sesuai rentangnya,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,1.5,,,2,,60,,0.75,,,1,,0.75,,,0.5625,,,,0.0052734375,,,,,"Rentang: 60-100, gunakan tabel U95 pertama",,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,,,"Rentang: 101-200, gunakan tabel U95 kedua",,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,"Rentang: 201-3000, gunakan tabel U95 ketiga",,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,2.25,,,1.7320508075688772,,1000000,,1.299038105676658,,,1,,1.299038105676658,,,1.6875,,,,2.84765625e-06,,,,,"Rentang: 3001-10000, gunakan tabel U95 keempat",,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0.14142135623734164,,,5,,4,,0.06324555320338196,,,1,,0.06324555320338196,,,0.004000000000001818,,,,4.000000000003636e-06,,,,,"Rentang: 10001-30000, gunakan tabel U95 kelima",,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,2.3381666666666683,,,,0.005280292101388894,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.5291064929123375,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,1035.3638124817203,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.96225867117721,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,3.0005024748706073,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,1.5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,3.0005024748706073,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,,For range 3000-7000 rpm,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,3000-7000,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,0.1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,1.6,,,2,,60,,0.8,,,1,,0.8,,,0.6400000000000001,,,,0.00682666666666667,,,,,,,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,,,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,2.25,,,1.7320508075688772,,1000000,,1.299038105676658,,,1,,1.299038105676658,,,1.6875,,,,2.84765625e-06,,,,,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0.15811388300856277,,,5,,4,,0.07071067811871906,,,1,,0.07071067811871906,,,0.005000000000009094,,,,6.250000000022736e-06,,,,,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,2.4166666666666763,,,,0.006835771268055582,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.5545631755148055,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,854.3699823705591,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.9627456938735466,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,3.051212178596071,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,1.5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,3.051212178596071,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,,For range 7000-15000 rpm,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,7000-10000,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,0.1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,1.6,,,2,,60,,0.8,,,1,,0.8,,,0.6400000000000001,,,,0.00682666666666667,,,,,,,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,,,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,0,,,1.7320508075688772,,1000000,,0,,,1,,0,,,0,,,,0,,,,,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0,,,5,,4,,0,,,1,,0,,,0,,,,0,,,,,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,0.7241666666666668,,,,0.0068266736118055595,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,0.8509798274146496,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,76.81887122949918,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.991672609644662,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.6948732136218994,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Digital Tachometer,,,,,,,For range 15000-30000 rpm,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,15000-30000,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca standard,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,1,,,Rpm,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Component,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,,,,,,
,Ketidakpastian Baku Sertifikat Kalibrasi Calibrator,,,,,,,Rpm,,normal,,,3.1,,,2,,60,,1.55,,,1,,1.55,,,2.4025000000000003,,,,0.09620010416666669,,,,,,,,
,Ketidakpastian Baku Daya Baca Standard,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Baku Daya Baca Alat yang dikalibrasi,,,,,,,Rpm,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,,,,,,
,Ketidakpastian Drift Standar,,,,,,,Rpm,,rect.,,,2.25,,,1.7320508075688772,,1000000,,1.299038105676658,,,1,,1.299038105676658,,,1.6875,,,,2.84765625e-06,,,,,,,,
,Ketidakpastian Baku Pengulangan Pembacaan,,,,,,,Rpm,,t-student,,,0.2683281573001375,,,5,,4,,0.12000000000007277,,,1,,0.12000000000007277,,,0.014400000000017465,,,,5.1840000000125745e-05,,,,,,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,4.271066666666685,,,,0.09625480571180571,,,,,,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,2.0666559139505263,,,,,,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,189.51791898816197,,,,,,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.9725950790996611,,,,,,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,4.076675286051021,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,CMC Laboratory,5,,,,Rpm,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,Uncertainty sertifikat,5,,,,Rpm,,,,,,,,
