,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,IDENTITAS ALAT,,,,,,,,IDENTITAS CUSTOMER,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,:,Incubator-02,,,,,Nama Custromer,:,[NAMA PELANGGAN DIREDAKSI],,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Merk,,:,INCUCELL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Type,,:,LSIS-B2Y/IC 55,,,,,Alamat Customer,:,[ALAMAT PELANGGAN DIREDAKSI],,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,No. Seri,,:,D132469,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,:,15-100,oC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Kapasitas Alat,,:,100,oC,,,,Tanggal Terima ,:,2024-05-02T00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Resolusi Alat,,:,0.1,oC,,,,Tanggal Kalibrasi,:,2024-05-02T00:00:00,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
PERHITUNGAN KONDISI LINGKUNGAN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Awal,Akhir,Average,Indexed Value,Correction (C),,,Δ,C,U95% Std TH,U95% Sertifikat,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruangan,,:,23.7,23.7,23.7,19.77,-0.39,oC,,0,-0.39,1.7,±,1.7,oC,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Kelembaban,,:,47,46,46.5,30.02,-0.38,%RH,,1,-0.38,4.9,±,5.000999900019996,%RH,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Thermohygro Used,,:,TH-2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,Sensor acuan,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",15,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,3,,15,,15.1,15.1,15.1,15.1,15.080000000000002,,0.76,25,-0.7000000000000455,-0.03374999999999999,,3,14.266249999999955,14.366249999999955,14.366249999999955,14.366249999999955,14.366249999999955,14.366249999999955,14.266249999999955,0.09999999999999964,14.346249999999952,,3,Sensor Acuan,,,,,,,,,,,,,,,,
,4,,15.2,,15.3,15.2,15.2,15.3,15.24,,0.76,25,-0.7000000000000455,-0.03374999999999999,,4,14.466249999999954,14.566249999999956,14.466249999999954,14.466249999999954,14.566249999999956,14.566249999999956,14.466249999999954,0.10000000000000142,14.506249999999955,,4,0.1999999999999993,0.20000000000000107,0.09999999999999964,0.09999999999999964,0.20000000000000107,,,,,,,,,,,,
,5,,15.1,,15.1,15.1,15.1,15.2,15.12,,0.76,25,-0.7000000000000455,-0.03374999999999999,,5,14.366249999999955,14.366249999999955,14.366249999999955,14.366249999999955,14.466249999999954,14.466249999999954,14.366249999999955,0.09999999999999964,14.386249999999956,,5,0.09999999999999964,0,0,0,0.09999999999999964,,,,,,,,,,,,
,6,,15.1,,15.1,15.2,15.2,15.2,15.16,,0.76,25,-0.7000000000000455,-0.03374999999999999,,6,14.366249999999955,14.366249999999955,14.466249999999954,14.466249999999954,14.466249999999954,14.466249999999954,14.366249999999955,0.09999999999999964,14.426249999999953,,6,0.09999999999999964,0,0.09999999999999964,0.09999999999999964,0.09999999999999964,,,,,,,,,,,,
,7,,15,,14.9,14.9,14.9,14.9,14.919999999999998,,0.76,25,-0.7000000000000455,-0.03374999999999999,,7,14.266249999999955,14.166249999999955,14.166249999999955,14.166249999999955,14.166249999999955,14.266249999999955,14.166249999999955,0.09999999999999964,14.186249999999955,,7,0,-0.1999999999999993,-0.1999999999999993,-0.1999999999999993,-0.1999999999999993,,,,,,,,,,,,
,8,,15.2,,15.2,15.3,15.3,15.3,15.26,,0.76,25,-0.7000000000000455,-0.03374999999999999,,8,14.466249999999954,14.466249999999954,14.566249999999956,14.566249999999956,14.566249999999956,14.566249999999956,14.466249999999954,0.10000000000000142,14.526249999999957,,8,0.1999999999999993,0.09999999999999964,0.20000000000000107,0.20000000000000107,0.20000000000000107,,,,,,,,,,,,
,9,,15,,15.1,15.1,15.1,15.2,15.1,,0.76,25,-0.7000000000000455,-0.03374999999999999,,9,14.266249999999955,14.366249999999955,14.366249999999955,14.366249999999955,14.466249999999954,14.466249999999954,14.266249999999955,0.1999999999999993,14.366249999999955,,9,0,0,0,0,0.09999999999999964,,,,,,,,,,,,
,10,,15.1,,15.2,15.2,15.2,15.2,15.180000000000001,,0.76,25,-0.7000000000000455,-0.03374999999999999,,10,14.366249999999955,14.466249999999954,14.466249999999954,14.466249999999954,14.466249999999954,14.466249999999954,14.366249999999955,0.09999999999999964,14.446249999999955,,10,0.09999999999999964,0.09999999999999964,0.09999999999999964,0.09999999999999964,0.09999999999999964,,,,,,,,,,,,
,11,,14.9,,14.9,14.9,14.9,15,14.919999999999998,,0.76,25,-0.7000000000000455,-0.03374999999999999,,11,14.166249999999955,14.166249999999955,14.166249999999955,14.166249999999955,14.266249999999955,14.266249999999955,14.166249999999955,0.09999999999999964,14.186249999999955,,11,-0.09999999999999964,-0.1999999999999993,-0.1999999999999993,-0.1999999999999993,-0.09999999999999964,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,15,,15,15,15,15,15,MAX,0.76,25,,,,T Max,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.4,,25.4,25.4,25.4,25.4,,,,,,,,T Min,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,-0.1999999999999993,the absolut value,0.1999999999999993,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.4,,25.4,0,25.4,,,,,,,,Suhu Indikator Enclosure (IE)   :,,15,Rata-rata pembacaan Indikator ,,,,max,14.566249999999956,,,,Maximum,0.20000000000000107,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,0,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0.09999999999999964,1/2*Max(ΔT),,,,min,14.166249999999955,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0.20000000000000107,Abs (Max Deviasi),,,,SS,0.20000000000000018,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0.40000000000000036,(Tmax)Max-(Tmin)Min,,,,VK,0.40000000000000036,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,25.4,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",35,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,3,,34.9,,34.9,34.9,34.9,34.9,34.9,,0.76,25,-0.7000000000000455,-0.03374999999999999,,3,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,0,34.166249999999955,,3,Sensor Acuan,,,,,,,,,,,,,,,,
,4,,34.9,,34.9,34.9,34.9,34.9,34.9,,0.76,25,-0.7000000000000455,-0.03374999999999999,,4,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,34.166249999999955,0,34.166249999999955,,4,0,0,0,0,0,,,,,,,,,,,,
,5,,35.1,,35,35,35,35,35.019999999999996,,0.76,25,-0.7000000000000455,-0.03374999999999999,,5,34.36624999999996,34.26624999999996,34.26624999999996,34.26624999999996,34.26624999999996,34.36624999999996,34.26624999999996,0.10000000000000142,34.28624999999995,,5,0.20000000000000284,0.10000000000000142,0.10000000000000142,0.10000000000000142,0.10000000000000142,,,,,,,,,,,,
,6,,34.8,,34.7,34.8,34.8,34.7,34.760000000000005,,0.76,25,-0.7000000000000455,-0.03374999999999999,,6,34.066249999999954,33.96624999999996,34.066249999999954,34.066249999999954,33.96624999999996,34.066249999999954,33.96624999999996,0.09999999999999432,34.02624999999996,,6,-0.10000000000000142,-0.19999999999999574,-0.10000000000000142,-0.10000000000000142,-0.19999999999999574,,,,,,,,,,,,
,7,,34.5,,34.5,34.6,34.6,34.6,34.559999999999995,,0.76,25,-0.7000000000000455,-0.03374999999999999,,7,33.76624999999996,33.76624999999996,33.86624999999996,33.86624999999996,33.86624999999996,33.86624999999996,33.76624999999996,0.10000000000000142,33.82624999999995,,7,-0.3999999999999986,-0.3999999999999986,-0.29999999999999716,-0.29999999999999716,-0.29999999999999716,,,,,,,,,,,,
,8,,34.9,,34.9,35,35,35,34.96,,0.76,25,-0.7000000000000455,-0.03374999999999999,,8,34.166249999999955,34.166249999999955,34.26624999999996,34.26624999999996,34.26624999999996,34.26624999999996,34.166249999999955,0.10000000000000142,34.22624999999996,,8,0,0,0.10000000000000142,0.10000000000000142,0.10000000000000142,,,,,,,,,,,,
,9,,34.7,,34.7,34.8,34.8,34.8,34.760000000000005,,0.76,25,-0.7000000000000455,-0.03374999999999999,,9,33.96624999999996,33.96624999999996,34.066249999999954,34.066249999999954,34.066249999999954,34.066249999999954,33.96624999999996,0.09999999999999432,34.02624999999996,,9,-0.19999999999999574,-0.19999999999999574,-0.10000000000000142,-0.10000000000000142,-0.10000000000000142,,,,,,,,,,,,
,10,,35,,35,35,35,34.9,34.980000000000004,,0.76,25,-0.7000000000000455,-0.03374999999999999,,10,34.26624999999996,34.26624999999996,34.26624999999996,34.26624999999996,34.166249999999955,34.26624999999996,34.166249999999955,0.10000000000000142,34.24624999999996,,10,0.10000000000000142,0.10000000000000142,0.10000000000000142,0.10000000000000142,0,,,,,,,,,,,,
,11,,35.1,,35.1,35.2,35.2,35.2,35.160000000000004,,0.76,25,-0.7000000000000455,-0.03374999999999999,,11,34.36624999999996,34.36624999999996,34.46624999999996,34.46624999999996,34.46624999999996,34.46624999999996,34.36624999999996,0.10000000000000142,34.42624999999996,,11,0.20000000000000284,0.20000000000000284,0.30000000000000426,0.30000000000000426,0.30000000000000426,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,35,,35,35,35,35,35,MAX,0.76,25,,,,T Max,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.4,,25.4,25.5,25.5,25.5,,,,,,,,T Min,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,-0.3999999999999986,the absolut value,0.3999999999999986,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.5,,25.4,0.10000000000000142,25.45,,,,,,,,Suhu Indikator Enclosure (IE)   :,,35,Rata-rata pembacaan Indikator ,,,,,,,,,Maximum,0.30000000000000426,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,0,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0.05000000000000071,1/2*Max(ΔT),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0.3999999999999986,Abs (Max Deviasi),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0.7000000000000028,(Tmax)Max-(Tmin)Min,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,25.45,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",75,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,3,,74.6,,74.7,74.8,74.8,74.8,74.74000000000001,,0.76,50,-0.02499999999999858,0.0325,,3,74.60749999999999,74.70750000000001,74.8075,74.8075,74.8075,74.8075,74.60749999999999,0.20000000000001705,74.7475,,3,Sensor Acuan,,,,,,,,,,,,,,,,
,4,,74.5,,74.7,74.9,74.9,74.9,74.78,,0.76,50,-0.02499999999999858,0.0325,,4,74.5075,74.70750000000001,74.9075,74.9075,74.9075,74.9075,74.5075,0.4000000000000057,74.7875,,4,-0.09999999999999432,0,0.09999999999999432,0.09999999999999432,0.09999999999999432,,,,,,,,,,,,
,5,,75,,75,75.1,75.1,75,75.03999999999999,,0.76,100,-0.09999999999999432,0.16499999999999998,,5,75.06500000000001,75.06500000000001,75.165,75.165,75.06500000000001,75.165,75.06500000000001,0.09999999999999432,75.105,,5,0.45750000000002444,0.3575000000000017,0.3575000000000017,0.3575000000000017,0.2575000000000074,,,,,,,,,,,,
,6,,74.8,,74.8,74.9,74.9,74.9,74.85999999999999,,0.76,50,-0.02499999999999858,0.0325,,6,74.8075,74.8075,74.9075,74.9075,74.9075,74.9075,74.8075,0.09999999999999432,74.86749999999999,,6,0.20000000000001705,0.09999999999999432,0.09999999999999432,0.09999999999999432,0.09999999999999432,,,,,,,,,,,,
,7,,74.7,,74.7,74.8,74.8,74.8,74.76,,0.76,50,-0.02499999999999858,0.0325,,7,74.70750000000001,74.70750000000001,74.8075,74.8075,74.8075,74.8075,74.70750000000001,0.09999999999999432,74.76750000000001,,7,0.10000000000002274,0,0,0,0,,,,,,,,,,,,
,8,,75.1,,75.1,75.1,75.1,75.1,75.1,,0.76,100,-0.09999999999999432,0.16499999999999998,,8,75.165,75.165,75.165,75.165,75.165,75.165,75.165,0,75.165,,8,0.5575000000000188,0.457499999999996,0.3575000000000017,0.3575000000000017,0.3575000000000017,,,,,,,,,,,,
,9,,74.6,,74.6,74.6,74.6,74.7,74.61999999999999,,0.76,50,-0.02499999999999858,0.0325,,9,74.60749999999999,74.60749999999999,74.60749999999999,74.60749999999999,74.70750000000001,74.70750000000001,74.60749999999999,0.10000000000002274,74.62749999999998,,9,0,-0.10000000000002274,-0.20000000000001705,-0.20000000000001705,-0.09999999999999432,,,,,,,,,,,,
,10,,75,,75,75,75,75,75,,0.76,50,-0.02499999999999858,0.0325,,10,75.0075,75.0075,75.0075,75.0075,75.0075,75.0075,75.0075,0,75.0075,,10,0.4000000000000057,0.29999999999998295,0.19999999999998863,0.19999999999998863,0.19999999999998863,,,,,,,,,,,,
,11,,74.9,,75,75,75,75.1,75,,0.76,50,-0.02499999999999858,0.0325,,11,74.9075,75.0075,75.0075,75.0075,75.10749999999999,75.10749999999999,74.9075,0.19999999999998863,75.00749999999998,,11,0.30000000000001137,0.29999999999998295,0.19999999999998863,0.19999999999998863,0.29999999999998295,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,75,,75,75,75,75,75,MAX,0.76,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.4,,25.4,25.5,25.5,25.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,-0.20000000000001705,the absolut value,0.20000000000001705,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.5,,25.4,0.10000000000000142,25.45,,,,,,,,Suhu Indikator Enclosure (IE)   :,,75,Rata-rata pembacaan Indikator ,,,,,,,,,Maximum,0.5575000000000188,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,0,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0.20000000000000284,1/2*Max(ΔT),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0.5575000000000188,Abs (Max Deviasi),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0.6575000000000131,(Tmax)Max-(Tmin)Min,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,25.45,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",100,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,3,,99.7,,99.6,99.8,99.8,99.8,99.74000000000001,,0.76,100,-0.09999999999999432,0.16499999999999998,,3,99.76500000000001,99.665,99.86500000000001,99.86500000000001,99.86500000000001,99.86500000000001,99.665,0.20000000000000284,99.805,,3,Sensor Acuan,,,,,,,,,,,,,,,,
,4,,99.8,,99.6,99.7,99.7,99.7,99.69999999999999,,0.76,100,-0.09999999999999432,0.16499999999999998,,4,99.86500000000001,99.665,99.76500000000001,99.76500000000001,99.76500000000001,99.86500000000001,99.665,0.20000000000000284,99.76500000000001,,4,0.09999999999999432,0,-0.09999999999999432,-0.09999999999999432,-0.09999999999999432,,,,,,,,,,,,
,5,,100.24,,100.1,100.1,100.1,100.24,100.15599999999999,,0.76,100,-0.09999999999999432,0.16499999999999998,,5,100.305,100.165,100.165,100.165,100.305,100.305,100.165,0.14000000000000057,100.22100000000002,,5,0.539999999999992,0.5,0.29999999999999716,0.29999999999999716,0.4399999999999977,,,,,,,,,,,,
,6,,100.05,,100.08,100.11,100.11,100.12,100.09400000000001,,0.76,100,-0.09999999999999432,0.16499999999999998,,6,100.11500000000001,100.14500000000001,100.17500000000001,100.17500000000001,100.18500000000002,100.18500000000002,100.11500000000001,0.07000000000000739,100.15900000000002,,6,0.3499999999999943,0.480000000000004,0.3100000000000023,0.3100000000000023,0.3200000000000074,,,,,,,,,,,,
,7,,99.8,,99.9,99.8,99.8,99.9,99.84,,0.76,100,-0.09999999999999432,0.16499999999999998,,7,99.86500000000001,99.96500000000002,99.86500000000001,99.86500000000001,99.96500000000002,99.96500000000002,99.86500000000001,0.10000000000000853,99.90500000000002,,7,0.09999999999999432,0.30000000000001137,0,0,0.10000000000000853,,,,,,,,,,,,
,8,,99.5,,99.5,99.6,99.6,99.7,99.58000000000001,,0.76,100,-0.09999999999999432,0.16499999999999998,,8,99.56500000000001,99.56500000000001,99.665,99.665,99.76500000000001,99.76500000000001,99.56500000000001,0.20000000000000284,99.64500000000001,,8,-0.20000000000000284,-0.09999999999999432,-0.20000000000000284,-0.20000000000000284,-0.09999999999999432,,,,,,,,,,,,
,9,,99.7,,99.7,99.7,99.7,99.8,99.72,,0.76,100,-0.09999999999999432,0.16499999999999998,,9,99.76500000000001,99.76500000000001,99.76500000000001,99.76500000000001,99.86500000000001,99.86500000000001,99.76500000000001,0.09999999999999432,99.78500000000001,,9,0,0.10000000000000853,-0.09999999999999432,-0.09999999999999432,0,,,,,,,,,,,,
,10,,100,,100.02,100.02,100.02,100.03,100.01799999999999,,0.76,100,-0.09999999999999432,0.16499999999999998,,10,100.06500000000001,100.08500000000001,100.08500000000001,100.08500000000001,100.09500000000001,100.09500000000001,100.06500000000001,0.030000000000001137,100.08300000000001,,10,0.29999999999999716,0.4200000000000017,0.21999999999999886,0.21999999999999886,0.23000000000000398,,,,,,,,,,,,
,11,,100.03,,100.03,100.03,100.03,100.05,100.034,,0.76,100,-0.09999999999999432,0.16499999999999998,,11,100.09500000000001,100.09500000000001,100.09500000000001,100.09500000000001,100.11500000000001,100.11500000000001,100.09500000000001,0.01999999999999602,100.09900000000002,,11,0.3299999999999983,0.4300000000000068,0.23000000000000398,0.23000000000000398,0.25,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,100,,100,100,100,100,100,MAX,0.76,100,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.4,,25.4,25.5,25.5,25.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,-0.20000000000000284,the absolut value,0.20000000000000284,,,,,,,,,,,,,,
,Suhu Ruang (oC),,25.5,,25.4,0.10000000000000142,25.45,,,,,,,,Suhu Indikator Enclosure (IE)   :,,100,Rata-rata pembacaan Indikator ,,,,,,,,,Maximum,0.539999999999992,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,0,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0.10000000000000142,1/2*Max(ΔT),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0.539999999999992,Abs (Max Deviasi),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0.7399999999999949,(Tmax)Max-(Tmin)Min,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,25.45,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",0,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,1,,,,,,,,,,,,,,,1,,,,,,,,,,,1,Sensor Acuan,,,,,,,,,,,,,,,,
,2,,,,,,,,,,,,,,,2,,,,,,,,,,,2,,,,,,,,,,,,,,,,,
,3,,,,,,,,,,,,,,,3,,,,,,,,,,,3,,,,,,,,,,,,,,,,,
,4,,,,,,,,,,,,,,,4,,,,,,,,,,,4,,,,,,,,,,,,,,,,,
,5,,,,,,,,,,,,,,,5,,,,,,,,,,,5,,,,,,,,,,,,,,,,,
,6,,,,,,,,,,,,,,,6,,,,,,,,,,,6,,,,,,,,,,,,,,,,,
,7,,,,,,,,,,,,,,,7,,,,,,,,,,,7,,,,,,,,,,,,,,,,,
,8,,,,,,,,,,,,,,,8,,,,,,,,,,,8,,,,,,,,,,,,,,,,,
,9,,,,,,,,,,,,,,,9,,,,,,,,,,,9,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,,,,,,,,MAX,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,0,the absolut value,0,,,,,,,,,,,,,,
,Suhu Ruang (oC),,0,,0,0,0,,,,,,,,Suhu Indikator Enclosure (IE)   :,,#DIV/0!,Rata-rata pembacaan Indikator ,,,,,,,,,Maximum,0,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,#DIV/0!,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0,1/2*Max(ΔT),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0,Abs (Max Deviasi),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0,(Tmax)Max-(Tmin)Min,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,0,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN FAKTOR KOREKSI (FC) SP6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,STD Meter :,Yokogawa,STD Sensor :,Thermocouple Type N,,,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",0,Data Hasil Pengukuran/Pengulangan (oC),,,,,,AVERAGE,,U95% Sensor,Index,Faktor Koreksi (FC),,,No. Thermocouple,Standar Terkoreksi (oC),,,,,T Max,T Min,ΔT,"AVG
Terkoreksi",,No. Thermocouple,Deviasi Pengulangan Pengukuran (oC),,,,,,,,,,,,,,,,
,No. Termocouple,,1,,2,3,4,5,,,,,Koreksi STD Meter,Koreksi STD Sensor,,,1,2,3,4,5,,,,,,,1,2,3,4,5,,,,,,,,,,,,
,1,,,,,,,,,,,,,,,1,,,,,,,,,,,1,Sensor Acuan,,,,,,,,,,,,,,,,
,3,,,,,,,,,,,,,,,3,,,,,,,,,,,3,,,,,,,,,,,,,,,,,
,3,,,,,,,,,,,,,,,3,,,,,,,,,,,3,,,,,,,,,,,,,,,,,
,4,,,,,,,,,,,,,,,4,,,,,,,,,,,4,,,,,,,,,,,,,,,,,
,5,,,,,,,,,,,,,,,5,,,,,,,,,,,5,,,,,,,,,,,,,,,,,
,6,,,,,,,,,,,,,,,6,,,,,,,,,,,6,,,,,,,,,,,,,,,,,
,7,,,,,,,,,,,,,,,7,,,,,,,,,,,7,,,,,,,,,,,,,,,,,
,8,,,,,,,,,,,,,,,8,,,,,,,,,,,8,,,,,,,,,,,,,,,,,
,9,,,,,,,,,,,,,,,9,,,,,,,,,,,9,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Indikator (oC),,,,,,,,,MAX,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Suhu Ruang (oC),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,MAX,,MIN,Δt,Nilai Tengah,,,,,,,,,,,,,,,,,,,,Minimum,0,the absolut value,0,,,,,,,,,,,,,,
,Suhu Ruang (oC),,0,,0,0,0,,,,,,,,Suhu Indikator Enclosure (IE)   :,,#DIV/0!,Rata-rata pembacaan Indikator ,,,,,,,,,Maximum,0,,,,,,,,,,,,,,,,
,STDEV Indikator (oC),,#DIV/0!,,,,,,,,,,,,Stabilitas Suhu (SS) :,,0,1/2*Max(ΔT),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Keseragaman Suhu (KS) :,,0,Abs (Max Deviasi),,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Variasi Keseluruhan (VK) :,,0,(Tmax)Max-(Tmin)Min,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,Suhu Ruang  :,,0,Nilai Tengah Suhu Ruang,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
