,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,Certificate Number ,,,:,0123-CAL-524,,,,,Owner,,,:,[NAMA PELANGGAN DIREDAKSI],,,,,,,,
,Page,,,:,1 of 1,,,,,,,,,,,,,,,,,
,,,,,,,,,,Address,,,:,[ALAMAT PELANGGAN DIREDAKSI],,,,,,,,
,Order Number,,,:,2405.03.AV,,,,,,,,,,,,,,,,,
,Received Date,,,:,2024-05-02T00:00:00,,,,,,,,,,,,,,,,,
,Equipment Name,,,:,Incubator-02,,,,,Calibration Location,,,:,Insitu (Laboratorium Freshland),,,,,,,,
,Manufacturer,,,:,INCUCELL,,,,,Calibration  Date,,,:,2024-05-02T00:00:00,,,,,,,,
,Model/Type,,,:,LSIS-B2Y/IC 55,,,,,Calibration Method,,,:,SIDIK-IK-CAL-0501_Rev.6,,,,,,,,
,Serial Number,,,:,D132469,,,,,Env. Condition,,,:,T ,23.31,oC,±,1.7,oC,,,
,Capacity/Graduation,,,:,100,oC,/,0.1,oC,,,,,%RH,46.12,%,±,5.000999900019996,%,,,
,Technician ID,,,:,JO,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,Calibration Report,,,:,,,,,,,,,,,,,,,,,,
,,,,,  Thermocouple Position :,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,A) Sebaran Suhu,,,,,,,,,,,,,,,,,,,,,
,"Pembacaan Indikator Enklosur
(°C)",,"Standar dan Koreksi Indikator
(oC)",,"Sensor No.
(No. 1 Sensor Acuan)",,,,,,,,,,,,,,,"U95% ±
(°C)",,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,1,2,,,3,4,5,6,,7,,8,,9,,,,
,15,,Terukur (°C),,14.346249999999952,14.506249999999955,,,14.386249999999956,14.426249999999953,14.186249999999955,14.526249999999957,,14.366249999999955,,14.446249999999955,,14.186249999999955,,1.4,,
,,,Koreksi (°C),,-0.6537500000000485,-0.49375000000004476,,,-0.613750000000044,-0.5737500000000466,-0.813750000000045,-0.4737500000000434,,-0.6337500000000453,,-0.5537500000000453,,-0.813750000000045,,,,
,35,,Terukur (°C),,34.166249999999955,34.166249999999955,,,34.28624999999995,34.02624999999996,33.82624999999995,34.22624999999996,,34.02624999999996,,34.24624999999996,,34.42624999999996,,1.4,,
,,,Koreksi (°C),,-0.8337500000000446,-0.8337500000000446,,,-0.7137500000000472,-0.9737500000000381,-1.173750000000048,-0.7737500000000423,,-0.9737500000000381,,-0.7537500000000392,,-0.5737500000000395,,,,
,75,,Terukur (°C),,74.7475,74.7875,,,75.105,74.86749999999999,74.76750000000001,75.165,,74.62749999999998,,75.0075,,75.00749999999998,,1.4,,
,,,Koreksi (°C),,-0.2524999999999977,-0.21250000000000568,,,0.10500000000000398,-0.1325000000000074,-0.2324999999999875,0.16500000000000625,,-0.3725000000000165,,0.007499999999993179,,0.007499999999978968,,,,
,100,,Terukur (°C),,99.805,99.76500000000001,,,100.22100000000002,100.15900000000002,99.90500000000002,99.64500000000001,,99.78500000000001,,100.08300000000001,,100.09900000000002,,1.4,,
,,,Koreksi (°C),,-0.19499999999999318,-0.23499999999998522,,,0.22100000000001785,0.15900000000002024,-0.09499999999998465,-0.35499999999998977,,-0.2149999999999892,,0.08300000000001262,,0.09900000000001796,,,,
,#DIV/0!,,Terukur (°C),,,,,,,,,,,,,,,,,#DIV/0!,,
,,,Koreksi (°C),,,,,,,,,,,,,,,,,,,
,#DIV/0!,,Terukur (°C),,,,,,,,,,,,,,,,,#DIV/0!,,
,,,Koreksi (°C),,,,,,,,,,,,,,,,,,,
,,,The uncertainty is taken at a convidence level 95 % and coverage factor ( k ) = ,,,,,,,,,,,,1.9616120828804522,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,B) Kinerja Enklosur,,,,,,,,,,,,,,,,,,,,,
,,"Suhu Setting
(°C)",,Suhu yang diukur Indikator Enklosur (°C),,,,,"Keseragaman
(°C)",,"Kestabilan
(°C)",,,"Variasi Keseluruhan
(°C)",,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,15,,15,,,,,0.20000000000000107,,0.09999999999999964,,,0.40000000000000036,,,,,,,,
,,35,,35,,,,,0.3999999999999986,,0.05000000000000071,,,0.7000000000000028,,,,,,,,
,,75,,75,,,,,0.5575000000000188,,0.20000000000000284,,,0.6575000000000131,,,,,,,,
,,100,,100,,,,,0.539999999999992,,0.10000000000000142,,,0.7399999999999949,,,,,,,,
,,0,,#DIV/0!,,,,,0,,0,,,0,,,,,,,,
,,0,,#DIV/0!,,,,,0,,0,,,0,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,- Calibration results are not to be announced and only apply to related tools -,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,Standard used :,,,,,,,,,,,,,,,,,,,,,
,Name,,,,,,,Merk/Type,,,Serial Number,,,,,Traceable to SI through,,,,,,
,Temperature Calibrator,,,,,,,Yokogawa,,,23P1005,,,,,LK-241-IDN,,,,,,
,Thermocouple Type N,,,,,,,-/Type N,,,"TCN-06,11",,,,,LK-064-IDN,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,Issuance Date,,,,,,,,,,,,,,,,,,,,,
,2024-05-03T00:00:00,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,Alex Misramto,,,,,,,,,,,,,,,,,,,,,
,Technical Manager,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,SIDIK-FM-CAL-2403_Rev. 0,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,
