PT. SIDIK,,,"KALIBRASI TEMPERATURE INDIKATOR DENGAN SENSOR
(TIDS)",,,,,,,,,,,,,LK-285-IDN,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
Calibrator Standard Status Monitoring :,,,,,,,,,,ALL STANDARDS ARE VALID,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,Certificate Number,,:,071-CAL-325,,,Data Choosen From Combobox,,,,,
,,,,,,,,,,,,,,Order Number,,:,2503.09.A,,,(DON'T ERASE),,,,,
,,,,,,,,,,,,,,,,,,,,Enclosure Type,,:,,,
,IDENTITAS ALAT,,,,,,,,,,IDENTITAS CUSTOMER,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,:,Multiparameter (Suhu),,,,,,,Nama Custromer,,,:,,,,,,[NAMA PELANGGAN DIREDAKSI],,:,CA,,
,Merk,,:,-,,,,,,,,,,,,,,,,Calibration Method,,:,SIDIK-IK-CAL-0503_Rev.6,,
,Type,,:,Digital,,,,,,,Alamat Customer,,,:,,,,,,[ALAMAT PELANGGAN DIREDAKSI],,:,Temperature Recorder,,
,No. Seri,,:,IT-01,,,,,,,,,,,,,,,,Standar Sensor,,:,Thermocouple Type K,,
,Rentang Ukur,,:,60-100',,oC,,,,,,,,,,,,,,Calculated by,,:,DR,,
,Kapasitas Alat,,:,250,,oC,,,,,Tanggal Terima ,,,:,2025-03-03T00:00:00,,,,,Signed by,,:,Alex Misramto,,
,Resolusi Alat,,:,0.01,,oC,,,,,Tanggal Kalibrasi,,,:,2025-03-03T00:00:00,,,,,Position,,:,Technical Manager,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,KONDISI LINGKUNGAN,,,,,,,,,,PENGERJAAN,,,,,,,,,Thermohygro,,:,TH-1,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,Awal,Akhir,,Average,,,,Lokasi Kalibrasi,,,:,Insitu (Lab. FMIPA ITB),,,,,Dryblock Used,,:,A,,
,Suhu Ruangan,,:,29.5,29.6,,29.55,oC,,,Technician ID,,,:,4,,,,,Lookup status meter,,:,139.61108935184893,,
,Kelembaban,,:,59,62,,60.5,%RH,,,Calibration Method,,,:,3,,,,,Lookup status sensor,,:,260.61108935184893,,
,Thermohygro Used,,:,1,,,,,,,Standar Meter/Indikator,,,:,Temp. recorder Graptech,,,VALID,,,,,,,
,,,,,,,,,,,Standar Sensor,,,:,2,,,VALID,,,,,,,
,,,,,,,,,,,Dry Block Used,,,:,1,,"A: -20 ~150 oC
B: 150~600 oC",,,,,,,,
,DATA HASIL KALIBRASI,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,Pembacaan Standard,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,Thermocouple,,Data Hasil Pengukuran/Pengulangan (oC),,,,,,,,"Set Point
(oC)","Rec.
Channel",,,,,,,,,,,,,
,*Automatically filled by Set Point ↓,,[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],,,,,,,,,,,,,,,
,1,,0,,0,,0,0,,0,0,CH1,Note:,,,,,,,,,,,,
,2,,60.1,,60.1,,60.1,60.2,,60.2,60,CH2,"If using Thermocouple Type N,
No. Thermocouple START FROM 3
If using PRT PT100 (RTD),
No. Thermocouple ALL 17
",,,,,,,,,,,,
,3,,92.8,,93.4,,94.5,94.6,,94.6,100,CH3,,,,,,,,,,,,,
,4,,193,,193,,193.1,193.1,,193.1,200,CH4,,,,,,,,,,,,,
,5,,,,,,,,,,,CH5,,,,,,,,,,,,,
,6,,,,,,,,,,,CH6,,,,,,,,,,,,,
,7,,,,,,,,,,,CH7,,,,,,,,,,,,,
,8,,,,,,,,,,,CH8,,,,,,,,,,,,,
,9,,,,,,,,,,,CH9,,,,,,,,,,,,,
,10,,,,,,,,,,,CH10,,,,,,,,,,,,,
,11,,,,,,,,,,,CH11,,,,,,,,,,,,,
,12,,,,,,,,,,,CH12,,,,,,,,,,,,,
,13,,,,,,,,,,,CH13,,,,,,,,,,,,,
,14,,,,,,,,,,,CH14,,,,,,,,,,,,,
,Pembacaan UUT,,,,,,,,,,,,,,,,,,,,,,,,
,"Set Point
(oC)",,Data Hasil Pengukuran/Pengulangan (oC),,,,,,,,,,Pengujian di titik es 0˚C,,,,,,,,,,,,
,,,[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],[ALAMAT PELANGGAN DIREDAKSI],,[ALAMAT PELANGGAN DIREDAKSI],,,Pembacaan Awal (˚C),,Pembacaan Akhir (˚C),,,,,,,,,,
,0,,0,,0,,0,0,,0,,,0.2,,0.4,,,,,,,,,,
,60,,60.3,,60.34,,60.45,60.47,,60.41,,,,,0.2,,,,,,,,,,
,100,,92.29,,92.85,,94.05,94.09,,94.12,,,,,,,,,,,,,,,
,200,,192.17,,192.19,,192.21,192.24,,192.25,,,,,,,,,,,,,,,
,0,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
,Issuance Date,,:,2025-03-07T00:00:00,,,,,,,,,,,,,,,,,,,,,
,Calculated by,,,Signed by,,,,,,,,,,,,,,,,,,,,,
,Name,:,3,Name,:,2,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,
