,,,,,,,,,,,,
,Nama Alat,:,Thermocouple ,,,Tanggal Kalibrasi ,,:,2022-09-19T00:00:00,,,
,Type,:,PRT PT100,,,Due Date Kalibrasi,,:,2024-09-19T00:00:00,,,
,S/N,:,SH1/20,,,Tertelusur,,:,LK-070-IDN,,,
,For t ≥0 oC :,,,,,,,For t≤0 oC :,,,,
,,,,,,,,,,,,0
,,,,,,,,,,,,
,,,,,,,,,,,,
,,,,,0.003878,,,A,0.003501,,,
A,0.003878,,,,,,,B,-2.1e-05,,,
B,-5.861e-07,,,,,,,C,5e-09,,,
,,,,,,,,,,,,
Set point (0C),Rt,R0,Rt/R0,1-Rt/R0,-4B*,A2,A2-4B*,Akar,-A+akar,2B,-A+akar/2B(UUT) 0C,Koreksi (0C)
0,100.28703,100.28703,1,0,0,1.5038883999999999e-05,1.5038883999999999e-05,0.003878,0,-1.1722e-06,0,0
5,102.230391,100.28703,1.0193779893571482,-0.019377989357148184,-4.54297582488982e-08,1.5038883999999999e-05,1.4993454241751101e-05,0.0038721382002391263,-5.861799760873646e-06,-1.1722e-06,5.000682273395023,-0.0006822733950233584
10,104.170861,100.28703,1.0387271514571725,-0.03872715145717254,-9.079193387619529e-08,1.5038883999999999e-05,1.4948092066123803e-05,0.00386627625320848,-1.1723746791520058e-05,-1.1722e-06,10.001490182153265,-0.0014901821532653514
15,106.108439,100.28703,1.0580474763286938,-0.05804747632869378,-1.360865035049897e-07,1.5038883999999999e-05,1.4902797496495009e-05,0.0038604141612649553,-1.7585838735044608e-05,-1.1722e-06,15.002421715615602,-0.002421715615602338
20,108.043126,100.28703,1.0773389739430912,-0.0773389739430912,-1.81313490512183e-07,1.5038883999999999e-05,1.4857570509487815e-05,0.0038545519207150154,-2.3448079284984526e-05,-1.1722e-06,20.003480024726606,-0.0034800247266062456
25,109.974922,100.28703,1.0966016443003648,-0.09660164430036478,-2.2647289489777518e-07,1.5038883999999999e-05,1.4812411105102224e-05,0.0038486895308795983,-2.9310469120401653e-05,-1.1722e-06,25.004665688791718,-0.004665688791718026
30,111.903826,100.28703,1.115835477429135,-0.11583547742913503,-2.715646932848641e-07,1.5038883999999999e-05,1.4767319306715135e-05,0.003842826994117109,-3.517300588289085e-05,-1.1722e-06,30.005976695863207,-0.005976695863207482
35,113.82984,100.28703,1.135040493272161,-0.13504049327216094,-3.165889324272541e-07,1.5038883999999999e-05,1.4722295067572746e-05,0.0038369643036615217,-4.103569633847823e-05,-1.1722e-06,35.00741881801589,-0.007418818015892725
40,115.752962,100.28703,1.1542166718866835,-0.15421667188668353,-3.615455655711409e-07,1.5038883999999999e-05,1.4677338434428858e-05,0.0038311014649091268,-4.6898535090873165e-05,-1.1722e-06,40.00898745169183,-0.008987451691830017
45,117.673193,100.28703,1.1733640232440825,-0.1733640232440825,-4.0643461609342703e-07,1.5038883999999999e-05,1.4632449383906572e-05,0.00382523847412244,-5.276152587755994e-05,-1.1722e-06,45.010685785326686,-0.01068578532668596
50,119.590532,100.28703,1.1924825373729784,-0.19248253737297838,-4.512560606172105e-07,1.5038883999999999e-05,1.4587627939382789e-05,0.0038193753336616173,-5.862466633838265e-05,-1.1722e-06,50.01251180547914,-0.012511805479142879
55,121.504981,100.28703,1.2115722342161295,-0.21157223421612947,-4.960099458962939e-07,1.5038883999999999e-05,1.4542874054103704e-05,0.003813512036706283,-6.448796329371672e-05,-1.1722e-06,55.01447133058925,-0.014471330589252318
60,123.416538,100.28703,1.2306330938307775,-0.23063309383077746,-5.406962251768747e-07,1.5038883999999999e-05,1.4498187774823125e-05,0.0038076485886729522,-7.035141132704769e-05,-1.1722e-06,60.01655973984618,-0.016559739846179866
65,125.325204,100.28703,1.2496651261883016,-0.2496651261883016,-5.853149218358543e-07,1.5038883999999999e-05,1.4453569078164145e-05,0.0038017849857881424,-7.621501421185752e-05,-1.1722e-06,65.01878025239509,-0.018780252395089292
70,127.230979,100.28703,1.2686683312887022,-0.26866833128870216,-6.298660358732333e-07,1.5038883999999999e-05,1.4409017964126765e-05,0.0037959212273342507,-8.207877266574928e-05,-1.1722e-06,70.02113348042081,-0.021133480420814976
75,129.133862,100.28703,1.2876426991605991,-0.28764269916059915,-6.743495439121087e-07,1.5038883999999999e-05,1.436453445608789e-05,0.003790057315673193,-8.794268432680673e-05,-1.1722e-06,75.02361740898033,-0.02361740898032849
80,131.033854,100.28703,1.3065882397753725,-0.30658823977537253,-7.187654693293834e-07,1.5038883999999999e-05,1.4320118530670615e-05,0.003784193247003992,-9.380675299600809e-05,-1.1722e-06,80.02623528067573,-0.026235280675734884
85,132.930956,100.28703,1.3255049631044016,-0.3255049631044016,-7.631138355019591e-07,1.5038883999999999e-05,1.427577016449804e-05,0.0037783290175020545,-9.967098249794547e-05,-1.1722e-06,85.0289903582541,-0.028990358254105786
90,134.825165,100.28703,1.344392839233548,-0.344392839233548,-8.0739457229913e-07,1.5038883999999999e-05,1.4231489427700868e-05,0.0037724646357124234,-0.00010553536428757658,-1.1722e-06,90.03187535196774,-0.031875351967741494
95,136.716484,100.28703,1.3632518980769497,-0.3632518980769497,-8.516077498516009e-07,1.5038883999999999e-05,1.4187276250148397e-05,0.0037666000916142394,-0.00011139990838576058,-1.1722e-06,95.0348988105789,-0.03489881057889477
100,138.604911,100.28703,1.3820821196918482,-0.38208211969184824,-8.95753321405569e-07,1.5038883999999999e-05,1.414313067859443e-05,0.003760735390664229,-0.00011726460933577081,-1.1722e-06,100.03805607897186,-0.03805607897186292
105,140.490447,100.28703,1.4008835140496232,-0.4008835140496232,-9.398313103379366e-07,1.5038883999999999e-05,1.4099052689662063e-05,0.0037548705290145574,-0.00012312947098544252,-1.1722e-06,105.04135043972234,-0.04135043972233632
110,142.373092,100.28703,1.4196560811502745,-0.41965608115027453,-9.838417166487035e-07,1.5038883999999999e-05,1.4055042283351296e-05,0.0037490055059110406,-0.0001289944940889593,-1.1722e-06,110.0447825362219,-0.04478253622190209
115,144.252846,100.28703,1.4383998209938016,-0.4383998209938016,-1.0277845403378685e-06,1.5038883999999999e-05,1.401109945966213e-05,0.003743140320594745,-0.0001348596794052549,-1.1722e-06,115.04835301591444,-0.04835301591444363
120,146.129709,100.28703,1.4571147335802046,-0.4571147335802046,-1.0716597814054316e-06,1.5038883999999999e-05,1.3967224218594567e-05,0.0037372749723019534,-0.0001407250276980465,-1.1722e-06,120.05206253032462,-0.05206253032461916
125,148.00368,100.28703,1.475800808938105,-0.47580080893810495,-1.1154674164744932e-06,1.5038883999999999e-05,1.3923416583525505e-05,0.0037314094633965735,-0.00014659053660342645,-1.1722e-06,125.05590906281049,-0.055909062810485466
130,149.87476,100.28703,1.4944580570388815,-0.49445805703888146,-1.1592074689219537e-06,1.5038883999999999e-05,1.3879676531078045e-05,0.0037255437899826175,-0.00015245621001738242,-1.1722e-06,130.05989593702648,-0.059895937026482216
135,151.742949,100.28703,1.513086477882534,-0.5130864778825339,-1.2028799387478126e-06,1.5038883999999999e-05,1.3836004061252187e-05,0.003719677951281829,-0.0001583220487181708,-1.1722e-06,135.06402381690052,-0.06402381690051584
140,153.608246,100.28703,1.5316860614976833,-0.5316860614976833,-1.2464848025751686e-06,1.5038883999999999e-05,1.3792399197424831e-05,0.0037138119496583064,-0.0001641880503416935,-1.1722e-06,140.0682906856283,-0.06829068562831253
145,155.470652,100.28703,1.5502568178557088,-0.5502568178557088,-1.2900220837809236e-06,1.5038883999999999e-05,1.3748861916219076e-05,0.003707945781186542,-0.00017005421881345802,-1.1722e-06,145.07269989204744,-0.07269989204743865
150,157.330168,100.28703,1.5687987569279895,-0.5687987569279895,-1.3334918057419787e-06,1.5038883999999999e-05,1.370539219425802e-05,0.0037020794419161266,-0.00017592055808387337,-1.1722e-06,150.077254806239,-0.07725480623901149
155,159.186791,100.28703,1.5873118488003881,-0.5873118488003881,-1.3768938983276298e-06,1.5038883999999999e-05,1.3661990101672368e-05,0.003696212940520658,-0.00018178705947934212,-1.1722e-06,155.0819480287853,-0.08194802878529117
160,161.040524,100.28703,1.6057961233870421,-0.6057961233870421,-1.4202284316685816e-06,1.5038883999999999e-05,1.3618655568331417e-05,0.0036903462667250368,-0.00018765373327496318,-1.1722e-06,160.08678832533968,-0.08678832533968261
165,162.891365,100.28703,1.624251560745193,-0.6242515607451931,-1.4634953590110305e-06,1.5038883999999999e-05,1.3575388640988969e-05,0.0036844794260504385,-0.00019352057394956147,-1.1722e-06,165.09177098580574,-0.09177098580573784
170,164.739316,100.28703,1.6426781808175992,-0.6426781808175992,-1.5066947271087795e-06,1.5038883999999999e-05,1.3532189272891219e-05,0.003678612411343606,-0.00019938758865639412,-1.1722e-06,170.09690211260374,-0.09690211260374326
175,166.584375,100.28703,1.6610759636615022,-0.6610759636615022,-1.5498264892080258e-06,1.5038883999999999e-05,1.3489057510791974e-05,0.0036727452281354847,-0.0002052547718645152,-1.1722e-06,175.10217698730185,-0.10217698730184566
180,168.426542,100.28703,1.6794449092769026,-0.6794449092769026,-1.5928906453087705e-06,1.5038883999999999e-05,1.3445993354691229e-05,0.0036668778756172435,-0.00021112212438275648,-1.1722e-06,180.1075962999117,-0.10759629991170527
185,170.265819,100.28703,1.6977850376065577,-0.6977850376065577,-1.635887242164814e-06,1.5038883999999999e-05,1.3402996757835185e-05,0.0036610103465894747,-0.00021698965341052524,-1.1722e-06,185.11316619222424,-0.11316619222424151
190,172.102204,100.28703,1.7160963287077102,-0.7160963287077102,-1.6788162330223558e-06,1.5038883999999999e-05,1.3360067766977643e-05,0.0036551426465977555,-0.00022285735340224445,-1.1722e-06,190.11888193332575,-0.1188819333257527
195,173.935698,100.28703,1.7343787925517387,-0.7343787925517387,-1.721677641258296e-06,1.5038883999999999e-05,1.3317206358741702e-05,0.003649274771614451,-0.00022872522838554912,-1.1722e-06,195.12474695917857,-0.12474695917856593
200,175.766301,100.28703,1.7526324291386433,-0.7526324291386433,-1.7644714668726352e-06,1.5038883999999999e-05,1.3274412533127364e-05,0.003643406720794065,-0.0002345932792059348,-1.1722e-06,200.13076199107218,-0.1307619910721769
205,177.594012,100.28703,1.7708572284970447,-0.7708572284970447,-1.8071976864884717e-06,1.5038883999999999e-05,1.3231686313511528e-05,0.0036375384964989067,-0.00024046150350109322,-1.1722e-06,205.13692501372907,-0.13692501372906918
210,179.418833,100.28703,1.789053210569702,-0.7890532105697019,-1.8498563468596092e-06,1.5038883999999999e-05,1.318902765314039e-05,0.003631670091451093,-0.0002463299085489071,-1.1722e-06,210.14324223588733,-0.1432422358873282
215,181.240762,100.28703,1.8072203554138555,-0.8072203554138555,-1.8924474012322429e-06,1.5038883999999999e-05,1.3146436598767757e-05,0.0036258015112203474,-0.0002521984887796525,-1.1722e-06,215.14970890603354,-0.14970890603353837
220,183.0598,100.28703,1.8253586730008855,-0.8253586730008855,-1.934970872983276e-06,1.5038883999999999e-05,1.3103913127016723e-05,0.0036199327517257448,-0.00025806724827425517,-1.1722e-06,220.1563285055922,-0.15632850559219946
225,184.875946,100.28703,1.8434681533594124,-0.8434681533594124,-1.977426738735806e-06,1.5038883999999999e-05,1.3061457261264193e-05,0.0036140638153281403,-0.0002639361846718596,-1.1722e-06,225.16309902052518,-0.16309902052518055
230,186.689202,100.28703,1.8615488164321945,-0.8615488164321945,-2.0198150452436367e-06,1.5038883999999999e-05,1.3019068954756363e-05,0.0036081946946854688,-0.00026980530531453117,-1.1722e-06,230.1700267143245,-0.1700267143245071
235,188.499566,100.28703,1.8796006422764737,-0.8796006422764737,-2.062135745752965e-06,1.5038883999999999e-05,1.2976748254247034e-05,0.0036023253953865737,-0.0002756746046134262,-1.1722e-06,235.17710681916586,-0.17710681916585713
240,190.307039,100.28703,1.8976236408636291,-0.8976236408636291,-2.104388863640692e-06,1.5038883999999999e-05,1.2934495136359307e-05,0.00359645591330678,-0.00028154408669321977,-1.1722e-06,240.1843428537961,-0.18434285379609605
245,192.111621,100.28703,1.9156178121936607,-0.9156178121936607,-2.1465743989068182e-06,1.5038883999999999e-05,1.289230960109318e-05,0.00359058624754972,-0.00028741375245027985,-1.1722e-06,245.19173558290382,-0.1917355829038172
250,193.913311,100.28703,1.933583146295189,-0.9335831462951889,-2.188692328174441e-06,1.5038883999999999e-05,1.2850191671825557e-05,0.003584716400473761,-0.00029328359952623907,-1.1722e-06,250.1992829945735,-0.19928299457350818
255,195.712111,100.28703,1.9515196631109726,-0.9515196631109726,-2.230742698197364e-06,1.5038883999999999e-05,1.2808141301802636e-05,0.003578846364654766,-0.0002991536353452338,-1.1722e-06,255.20699142231175,-0.20699142231174505
260,197.508019,100.28703,1.9694273426982531,-0.9694273426982531,-2.2727254622217847e-06,1.5038883999999999e-05,1.2766158537778215e-05,0.003572976145705176,-0.00030502385429482387,-1.1722e-06,260.214856078164,-0.21485607816401853
265,199.301035,100.28703,1.9873061850570308,-0.9873061850570308,-2.314640620247703e-06,1.5038883999999999e-05,1.2724243379752296e-05,0.003567105742720882,-0.0003108942572791181,-1.1722e-06,265.2228777334227,-0.22287773342270611
270,201.091101,100.28703,2.005155611847315,-1.0051556118473148,-2.356486816414845e-06,1.5038883999999999e-05,1.2682397183585154e-05,0.003561235345155548,-0.00031676465484445186,-1.1722e-06,270.2308947657839,-0.23089476578388712
275,202.878395,100.28703,2.0229773979745937,-1.0229773979745937,-2.3982682118116375e-06,1.5038883999999999e-05,1.2640615788188362e-05,0.0035553643678515375,-0.0003226356321484624,-1.1722e-06,275.23940637132097,-0.23940637132096754
280,204.662739,100.28703,2.0407697685333783,-1.0407697685333783,-2.439980645349652e-06,1.5038883999999999e-05,1.2598903354650348e-05,0.003549493394084619,-0.0003285066059153809,-1.1722e-06,280.2479149593763,-0.2479149593763168
285,206.44419,100.28703,2.0585332918922816,-1.0585332918922816,-2.481625449512265e-06,1.5038883999999999e-05,1.2557258550487733e-05,0.00354362223586089,-0.0003343777641391099,-1.1722e-06,285.2565809069356,-0.25658090693559643
290,208.222751,100.28703,2.0762679979654397,-1.0762679979654397,-2.5232026944301768e-06,1.5038883999999999e-05,1.2515681305569822e-05,0.0035377508823502286,-0.00034024911764977137,-1.1722e-06,290.2654134531406,-0.2654134531405816
295,209.998421,100.28703,2.093973876781474,-1.0939738767814742,-2.564712356726488e-06,1.5038883999999999e-05,1.247417164327351e-05,0.0035318793358881206,-0.0003461206641118793,-1.1722e-06,295.27441060559573,-0.27441060559573316
300,211.771199,100.28703,2.1116509183690053,-1.1116509183690053,-2.606154413024296e-06,1.5038883999999999e-05,1.2432729586975702e-05,0.0035260075988255758,-0.00035199240117442417,-1.1722e-06,300.2835703586625,-0.28357035866247315
305,213.541086,100.28703,2.129299132699413,-1.1292991326994128,-2.6475288867005035e-06,1.5038883999999999e-05,1.2391355113299495e-05,0.0035201356668883507,-0.0003578643331116492,-1.1722e-06,305.29289635868383,-0.29289635868383357
310,215.308082,100.28703,2.1469185197726963,-1.1469185197726963,-2.688835777755109e-06,1.5038883999999999e-05,1.235004822224489e-05,0.003514263539099606,-0.0003637364609003937,-1.1722e-06,310.30238943899826,-0.30238943899826154
315,217.072186,100.28703,2.164509069617477,-1.164509069617477,-2.7300750628112126e-06,1.5038883999999999e-05,1.2308808937188786e-05,0.003508391217807499,-0.0003696087821925009,-1.1722e-06,315.3120475964007,-0.3120475964007028
320,218.83339900000001,100.28703,2.182070792205134,-1.182070792205134,-2.7712467652457157e-06,1.5038883999999999e-05,1.2267637234754282e-05,0.0035025186987015905,-0.0003754813012984094,-1.1722e-06,320.32187450811244,-0.3218745081124439
325,220.591722,100.28703,2.1996036975070457,-1.1996036975070457,-2.812350908435518e-06,1.5038883999999999e-05,1.2226533091564481e-05,0.003496645977442452,-0.0003813540225575478,-1.1722e-06,325.33187387608587,-0.33187387608586505
330,222.347152,100.28703,2.2171077556090752,-1.2171077556090752,-2.8533874222499158e-06,1.5038883999999999e-05,1.2185496577750083e-05,0.0034907730630549566,-0.0003872269369450433,-1.1722e-06,330.3420380012313,-0.3420380012312876
335,224.099692,100.28703,2.2345829964253605,-1.2345829964253605,-2.8943563768196153e-06,1.5038883999999999e-05,1.2144527623180384e-05,0.003484899944500614,-0.00039310005549938586,-1.1722e-06,335.3523763004486,-0.35237630044861135
340,225.84934,100.28703,2.2520294000131424,-1.2520294000131424,-2.935257725390811e-06,1.5038883999999999e-05,1.2103626274609188e-05,0.0034790266274648124,-0.00039897337253518754,-1.1722e-06,340.3628839235519,-0.36288392355191945
345,227.596098,100.28703,2.2694469863151796,-1.2694469863151796,-2.976091514717307e-06,1.5038883999999999e-05,1.2062792485282693e-05,0.003473153104209875,-0.00040484689579012474,-1.1722e-06,345.3735674715277,-0.37356747152767866
350,229.339964,100.28703,2.286835735388714,-1.2868357353887139,-3.016857698045301e-06,1.5038883999999999e-05,1.2022026301954698e-05,0.00346727938042995,-0.00041072061957005005,-1.1722e-06,350.38442208671734,-0.38442208671733624
355,231.080938,100.28703,2.304195647233745,-1.3041956472337448,-3.0575562753747914e-06,1.5038883999999999e-05,1.1981327724625208e-05,0.0034614054551042137,-0.0004165945448957862,-1.1722e-06,355.3954486399814,-0.3954486399813959
360,232.819022,100.28703,2.3215267417930314,-1.3215267417930314,-3.098187293459583e-06,1.5038883999999999e-05,1.1940696706540415e-05,0.0034555313204397984,-0.0004224686795602016,-1.1722e-06,360.4066537793905,-0.40665377939052405
365,234.554214,100.28703,2.3388289991238147,-1.3388289991238147,-3.138750705545871e-06,1.5038883999999999e-05,1.1900133294454128e-05,0.0034496569821438955,-0.0004283430178561045,-1.1722e-06,365.41803263615805,-0.41803263615804553
370,236.286515,100.28703,2.3561024291974744,-1.3561024291974744,-3.179246535010559e-06,1.5038883999999999e-05,1.185963746498944e-05,0.003443782435780379,-0.0004342175642196209,-1.1722e-06,370.4295889947286,-0.42958899472859
375,238.015925,100.28703,2.3733470320140104,-1.3733470320140104,-3.219674781853646e-06,1.5038883999999999e-05,1.1819209218146353e-05,0.0034379076802826384,-0.0004400923197173615,-1.1722e-06,375.4413237650243,-0.4413237650243218
380,239.742443,100.28703,2.3905627976020427,-1.3905627976020427,-3.260035422698229e-06,1.5038883999999999e-05,1.1778848577301771e-05,0.0034320327179824164,-0.00044596728201758357,-1.1722e-06,380.453234957843,-0.4532349578429944
385,241.466071,100.28703,2.4077497459043307,-1.4077497459043307,-3.300328504298113e-06,1.5038883999999999e-05,1.1738555495701885e-05,0.003426157540992808,-0.0004518424590071921,-1.1722e-06,385.46532930147765,-0.4653293014776523
390,243.186807,100.28703,2.4249078569781157,-1.4249078569781157,-3.3405539798994946e-06,1.5038883999999999e-05,1.1698330020100503e-05,0.0034202821550422566,-0.0004577178449577434,-1.1722e-06,390.4776019090116,-0.4776019090115824
395,244.904652,100.28703,2.4420371407947767,-1.4420371407947767,-3.3807118728792744e-06,1.5038883999999999e-05,1.1658172127120724e-05,0.0034144065556287705,-0.0004635934443712295,-1.1722e-06,395.4900566210796,-0.4900566210795887
400,246.619605,100.28703,2.459137587382935,-1.4591375873829349,-3.4208021598605523e-06,1.5038883999999999e-05,1.1618081840139447e-05,0.0034085307450776275,-0.0004694692549223724,-1.1722e-06,400.50269145399454,-0.5026914539945437
-5,98.485551,100.28703,0.9820367698594723,,,,,,,,-12.821720300162522,7.8217203001625215
-10,96.622442,100.28703,0.9634590036219041,,,,,,,,-9.992662341317137,-0.0073376586828626245
-15,94.74866,100.28703,0.9447748128546632,,,,,,,,-14.976114888883586,-0.023885111116413782
-20,92.923001,100.28703,0.9265704747662783,,,,,,,,-19.865334074057003,-0.13466592594299698
Rentang Suhu 0C,U95% 0C,,,,,,,,,,,
-20-0,0.04,,,,,,,,,,,
0-100,0.036,,,,,,,,,,,
100-250,0.036,,,,,,,,,,,
250-400,0.08,,,,,,,,,,,
