Uncertainty Budget sebagai Pendukung Kemampuan Kalibrasi dan Pengukuran (CMC),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Nama laboratorium,,: PT Sistem Dirgantara Inovasi Teknologi,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Alamat,,[ALAMAT PELANGGAN DIREDAKSI],,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
UNCERTAINTY BUDGET SEBAGAI PENDUKUNG KLAIM CMC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Besaran yang diukur,,:,°C & %RH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Jenis alat yang dikalibrasi,,:,Thermohygrometer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Standar yang digunakan,,:,Standard used :,,,,,,,,,,,,,,,,,Alat Bantu :,,,,,,,,,,,,,,,
,,,Name,,,,,Merk,,,,Type,,,,Serial Number,,,,Name,,,,,Merk,,,,Type,,,,Serial Number,,
,,,Temperature Humidity Meter,,,,,-,,,,-,,,,201701023483,,,,Climatic Chamber,,,,,Biobase,,,,BJPX-HT150BII,,,,BJPXII150230800013B ,,
,,,,,,,,,,,,,,,,,,,,Climatic Chamber,,,,,GEA+Autonic,,,,,,,,,,
Model matematis pengukuran,,:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,BIOBASE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN U95% SUHU,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Thermohygrometer,,,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,15-50,,,,,,,,,,,,oC,,,,,,,,,,,,,
,Ketelitian Baca UUT,,,,,,,,:,0.1,,,,,,,,,,,,oC,,,,,,,,,,,,,
,Componen,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,
,Ketidakpastian Baku Temperature Calibrator,,,,,,, oC,,normal,,,1.3,,,2,,200,,0.65,,,1,,0.65,,,0.42250000000000004,,,,0.0008925312500000002,,,
,Readability,,,,,,, oC,,rect.,,,0.05,,,1.7320508075688772,,1000000,,0.02886751345948129,,,1,,0.02886751345948129,,,0.0008333333333333335,,,,6.944444444444447e-13,,,
,Ketidakpastian Baku Pengulangan  Pembacaan UUT,,,,,,, oC,,t-student,,,0.18708286933869783,,,5,,4,,0.08366600265340789,,,1,,0.08366600265340789,,,0.007000000000000056,,,,1.2250000000000194e-05,,,
,Drift Kalibrator,,,,,,, oC,,rect.,,,0.615,,,0.8660254037844386,,1000000,,0.6608605080714783,,,1,,0.6608605080714783,,,0.4367366111284925,,,,1.9073886750000007e-07,,,
,Ketidakpastian Stabilitas Climatic Chamber,,,,,,, oC,,rect.,,,0.1,,,1.7320508075688772,,1000000,,0.07598356856515927,,,1,,0.07598356856515927,,,0.00577350269189626,,,,3.3333333333333354e-11,,,
,Ketidakpastian Homogenitas Climatic Chamber,,,,,,, oC,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.37991784282579627,,,1,,0.37991784282579627,,,0.14433756729740643,,,,2.083333333333333e-08,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,1.0171810144511286,,,,0.0009049928562286115,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.0085539224310858,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,1143.27666681433,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.962041624579668,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.978824776442884,,,,,,,oC
,CMC PT.SIDIK,,,,,,,,,,,,,,,,,,,,,,,,,,,1.7,,,,,,,oC
,"Ketidakpastian Bentangan Yang Dilaporkan  , U = k Uc (SERTIFIKAT)",,,,,,,,,,,,,,,,,,,,,,,,,,,1.978824776442884,,,,,,, oC
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Biobase ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN U95% KELEMBAPAN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Nama Alat,,,,,,,,:,Thermohygrometer,,,,,,,,,,,,,,,,,,,,,,,,,
,Rentang Ukur,,,,,,,,:,30-90,,,,,,,,,,,,%RH,,,,,,,,,,,,,
,Ketelitian Baca,,,,,,,,:,1,,,,,,,,,,,,%RH,,,,,,,,,,,,,
,Componen,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,
,Ketidakpastian Baku Temperature Calibrator,,,,,,,%,,normal,,,3,,,2,,200,,1.5,,,1,,1.5,,,2.25,,,,0.0253125,,,
,Readability,,,,,,,%,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,
,Ketidakpastian Baku Pengulangan  Pembacaan UUT,,,,,,,%,,t-student,,,0,,,5,,4,,0,,,1,,0,,,0,,,,0,,,
,Drift Kalibrator,,,,,,,%,,rect.,,,0.635,,,0.8660254037844386,,1000000,,0.6823519067079492,,,1,,0.6823519067079492,,,0.46560412458797384,,,,2.1678720083333346e-07,,,
,Ketidakpastian Stabilitas Climatic Chamber,,,,,,,%,,rect.,,,0.6,,,1.7320508075688772,,1000000,,0.4559014113909555,,,1,,0.4559014113909555,,,0.20784609690826528,,,,4.32e-08,,,
,Ketidakpastian Homogenitas Climatic Chamber,,,,,,,%,,rect.,,,1.8,,,1.7320508075688772,,1000000,,1.3677042341728667,,,1,,1.3677042341728667,,,1.8706148721743878,,,,3.4992000000000016e-06,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,4.8773984270039605,,,,0.02531626613164528,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,2.2084832865575326,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,939.6731450063439,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.9624935691904668,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,4.334134247533784,,,,,,,%RH
,CMC PT.SIDIK,,,,,,,,,,,,,,,,,,,,,,,,,,,4.8,,,,,,,%RH
,"Ketidakpastian Bentangan Yang Dilaporkan  , U = k Uc (SERTIFIKAT)",,,,,,,,,,,,,,,,,,,,,,,,,,,4.8,,,,,,,%RH
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,GEA+Autonic (untuk 30%RH ),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PERHITUNGAN U95% KELEMBAPAN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Componen,,,,,,,Unit,,Distribution,,,U,,,Divisor,,vi,,ui,,,ci,,uici,,,( uici )2,,,,( uici )4/ vi,,,
,Ketidakpastian Baku Temperature Calibrator,,,,,,,%,,normal,,,3,,,2,,200,,1.5,,,1,,1.5,,,2.25,,,,0.0253125,,,
,Ketidakpastian Baku Drift Temp.Calibrator.,,,,,,,%,,rect.,,,0.635,,,1.7320508075688772,,200,,0.3666174209354124,,,1,,0.3666174209354124,,,0.13440833333333335,,,,9.032800034722224e-05,,,
,Readability,,,,,,,%,,rect.,,,0.5,,,1.7320508075688772,,1000000,,0.2886751345948129,,,1,,0.2886751345948129,,,0.08333333333333336,,,,6.9444444444444484e-09,,,
,Ketidakpastian Baku Pengulangan  Pembacaan UUT,,,,,,,%,,t-student,,,0,,,5,,4,,0,,,1,,0,,,0,,,,0,,,
,Ketidakpastian Stabilitas Climatic Chamber,,,,,,,%,,rect.,,,0.2,,,1.7320508075688772,,1000000,,0.15196713713031854,,,1,,0.15196713713031854,,,0.02309401076758504,,,,5.333333333333337e-10,,,
,Ketidakpastian Homogenitas Climatic Chamber,,,,,,,%,,rect.,,,0.8,,,1.7320508075688772,,1000000,,0.6078685485212741,,,1,,0.6078685485212741,,,0.3695041722813606,,,,1.3653333333333342e-07,,,
,Jumlah,,,,,,,,,,,,,,,,,,,,,,,,,,,2.8603398497156127,,,,0.025402972011458334,,,
,"Ketidakpastian Baku Gabungan , Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,1.6912539282188268,,,,,,,
,"Derajat Kebebasan , v eff",,,,,,,,,,,,,,,,,,,,,,,,,,,322.07034878362833,,,,,,,
,"Factor Cakupan , k=student's for v eff and CL 95 %",,,,,,,,,,,,,,,,,,,,,,,,,,,1.9673585853226803,,,,,,,
,"Ketidakpastian Bentangan  , U = k Uc",,,,,,,,,,,,,,,,,,,,,,,,,,,3.3273029356420167,,,,,,,%RH
,CMC PT.SIDIK,,,,,,,,,,,,,,,,,,,,,,,,,,,4.8,,,,,,,%RH
,"Ketidakpastian Bentangan Yang Dilaporkan  , U = k Uc (SERTIFIKAT)",,,,,,,,,,,,,,,,,,,,,,,,,,,4.8,,,,,,,%RH
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
